# Device database: Commodity catalogues: MCBs, auxiliary contacts, terminal blocks, grounding busbars.
# Researched datasheet facts and alternative brands for the example project's parts.
# Device part ids match examples/library.yaml, where the library fields live.
# Catalogue ids (MCB-*, AUX-*, TB-*, BUSBAR-*, ENCL-*) are local to this database.
# Format and field meanings: data/device-db/README.md
schema_version: 1
area: electrical
title: 'Commodity catalogues: MCBs, auxiliary contacts, terminal blocks, grounding busbars'
records:
- part_id: MCB-A9F74201
  kind: catalogue
  library_refs:
  - mcb.1
  description: 1A, 2P MCB (Schneider A9F74201)
  make: Schneider
  verified: confirmed
  datasheet:
    full_name: Acti9 iC60N miniature circuit breaker, 2P, 1 A, C curve
    manufacturer: Schneider Electric
    summary: 2-pole thermal-magnetic MCB, 1 A, C curve, AC/DC, 6 kA (IEC 60898-1) / 10 kA 125 V DC
    ratings:
      poles: 2P (2 protected poles)
      rated_current_a: 1
      curve: C (magnetic trip 8 x In +/-20%)
      network: AC and DC
      icn_iec_60898_1: 6000 A at 400 V AC
      icu_iec_60947_2_12_133vac_ka: 50
      icu_iec_60947_2_220_240vac_ka: 50
      icu_iec_60947_2_380_415vac_ka: 50
      icu_iec_60947_2_440vac_ka: 25
      icu_iec_60947_2_dc: 10 kA at <=125 V DC (2P device)
      ics_dc: 10 kA (100 %) at 72-125 V DC
      ics_ac_220_240v: 100 % of Icu
      ui_v: 500 V AC
      uimp_kv: 6
      width_modules: 2 x 18 mm (4 x 9 mm pitches, 36 mm)
      connection: 1-25 mm2 solid / 1-16 mm2 flexible, 2 N.m, 14 mm strip
      endurance: 20,000 mechanical / 10,000 electrical cycles
      ip: IP20
    dimensions_mm:
      h: 85
      w: 36
      d: 78.5
    weight_kg: 0.25
    mounting: DIN rail 35 mm (clip-on)
    operating_temp_c:
      min: -35
      max: 70
    certifications:
    - IEC/EN 60898-1
    - IEC/EN 60947-2
    - IEC 60529 IP20
    - RoHS
    - REACH
    - Green Premium
    ordering_code_decoded:
      A9F: Acti9 iC60 MCB family
      '7': iC60N, C curve
      '4': reference series (A9F74 / A9F77 / A9F79 are parallel iC60N C references; inferred)
      '2': 2 poles (A9F743xx = 3P)
      '01': rated current 1 A
    datasheet_url: https://docs.rs-online.com/791b/A700000015875337.pdf
    product_url: https://www.se.com/ww/en/product/A9F74201/
    notes: 'Values taken from the Schneider datasheet of A9F74201W (same breaker, ''W'' variant); DC:
      the Schneider datasheet for this 2P device gives Icu = Ics = 10 kA at <=125 V DC (72-125 V DC) under
      IEC 60947-2. Wiring the two poles in series for DC is the usual practice but is not stated in the
      sources read. A nominal 125 V DC station battery floats at about 135-140 V and equalises higher,
      which is above the 125 V DC breaking-capacity voltage. Check the battery maximum against this rating,
      or use a UC/DC range (e.g. ABB S200M UC, Siemens 5SY5) for the 125 V DC circuits. Accepts the iOF
      auxiliary contact A9A26924 on its left side.'
  alternatives:
  - make: ABB
    manufacturer: ABB
    tiers:
      low:
        model: S202-C1
        ordering_code: 2CDS252001R0014
        description: System pro M compact S200, 2P C, 6 kA (IEC 60898-1); basic range; DC rating not confirmed
          in this session
        url: https://automa.net/product/abb/2cds252001r0014-63a38e3bca04b4f25935fc3a
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: S202M-C1
        ordering_code: 2CDS272001R0014
        description: S200M, 2P C, 10 kA (IEC 60898-1); like-for-like with iC60N; 125 V DC for 2P (RS listing)
        url: https://automa.net/product/abb/2cds272001r0014-63a38c74ca04b4f259359e10
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      high:
        model: S202M-C1UC
        ordering_code: 2CDS272061R0014
        description: S200M UC (AC/DC), 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice for the 125
          V DC feeders
        url: https://european-automation.com/my/abb/product/2cds272061r0014
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check whether the UC device is polarity-marked (+/-) before wiring; not confirmed here.
        verified: true
  - make: Siemens
    manufacturer: Siemens
    tiers:
      low:
        model: 5SY6 2P C1
        ordering_code: 5SY6201-7
        description: SENTRON 5SY6, 2P C, 6 kA (IEC 60898-1); basic AC range; DC rating not confirmed (use
          5SY5 for 125 V DC)
        url: https://www.tme.eu/en/details/5sy6201-7/circuit-breakers/siemens/
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: 5SY4 2P C1
        ordering_code: 5SY4201-7
        description: SENTRON 5SY4, 2P C, 10 kA (IEC 60898-1); AC like-for-like; RS listings give only
          60-72 V DC
        url: https://automa.net/product/siemens/5sy4201-7-63a37baeca04b4f2592d51a0
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Use 5SY5 for the 125 V DC circuits.
        verified: true
      high:
        model: 5SY5 2P C1 (UC)
        ordering_code: 5SY5201-7
        description: SENTRON 5SY5 AC/DC (UC) MCB, 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice
        url: https://automa.net/product/siemens/5sy5201-7-63a37b18ca04b4f2592cb1ba
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check the 5SY5 DC wiring/polarity diagram before use.
        verified: true
  sources:
  - https://docs.rs-online.com/791b/A700000015875337.pdf
  - https://eezee.sg/zh/product/schneider-electric-a9f74201-ic60n-miniature-circuit-breaker-2p-1a-c-curve-913c2e4317
  - https://automa.net/product/abb/2cds252001r0014-63a38e3bca04b4f25935fc3a
  - https://automa.net/product/abb/2cds272001r0014-63a38c74ca04b4f259359e10
  - https://automa.net/product/siemens/5sy4201-7-63a37baeca04b4f2592d51a0
  - https://automa.net/product/siemens/5sy5201-7-63a37b18ca04b4f2592cb1ba
  - https://european-automation.com/my/abb/product/2cds272061r0014
  - https://www.tme.eu/en/details/5sy6201-7/circuit-breakers/siemens/
- part_id: MCB-A9F74202
  kind: catalogue
  library_refs:
  - mcb.2
  description: 2A, 2P MCB (Schneider A9F74202)
  make: Schneider
  verified: confirmed
  datasheet:
    full_name: Acti9 iC60N miniature circuit breaker, 2P, 2 A, C curve
    manufacturer: Schneider Electric
    summary: 2-pole thermal-magnetic MCB, 2 A, C curve, AC/DC, 6 kA (IEC 60898-1) / 10 kA 125 V DC
    ratings:
      poles: 2P (2 protected poles)
      rated_current_a: 2
      curve: C (magnetic trip 8 x In +/-20%)
      network: AC and DC
      icn_iec_60898_1: 6000 A at 400 V AC
      icu_iec_60947_2_12_133vac_ka: 50
      icu_iec_60947_2_220_240vac_ka: 50
      icu_iec_60947_2_380_415vac_ka: 50
      icu_iec_60947_2_440vac_ka: 25
      icu_iec_60947_2_dc: 10 kA at <=125 V DC (2P device)
      ics_dc: 10 kA (100 %) at 72-125 V DC
      ics_ac_220_240v: 100 % of Icu
      ui_v: 500 V AC
      uimp_kv: 6
      width_modules: 2 x 18 mm (4 x 9 mm pitches, 36 mm)
      connection: 1-25 mm2 solid / 1-16 mm2 flexible, 2 N.m, 14 mm strip
      endurance: 20,000 mechanical / 10,000 electrical cycles
      ip: IP20
    dimensions_mm:
      h: 85
      w: 36
      d: 78.5
    weight_kg: 0.25
    mounting: DIN rail 35 mm (clip-on)
    operating_temp_c:
      min: -35
      max: 70
    certifications:
    - IEC/EN 60898-1
    - IEC/EN 60947-2
    - IEC 60529 IP20
    - RoHS
    - REACH
    - Green Premium
    ordering_code_decoded:
      A9F: Acti9 iC60 MCB family
      '7': iC60N, C curve
      '4': reference series (A9F74 / A9F77 / A9F79 are parallel iC60N C references; inferred)
      '2': 2 poles (A9F743xx = 3P)
      '02': rated current 2 A
    datasheet_url: https://www.all4sps.com/mediafiles/Sonstiges/A9F74202.pdf
    product_url: https://www.se.com/ww/en/product/A9F74202/
    notes: 'DC: the Schneider datasheet for this 2P device gives Icu = Ics = 10 kA at <=125 V DC (72-125
      V DC) under IEC 60947-2. Wiring the two poles in series for DC is the usual practice but is not
      stated in the sources read. A nominal 125 V DC station battery floats at about 135-140 V and equalises
      higher, which is above the 125 V DC breaking-capacity voltage. Check the battery maximum against
      this rating, or use a UC/DC range (e.g. ABB S200M UC, Siemens 5SY5) for the 125 V DC circuits. Accepts
      the iOF auxiliary contact A9A26924 on its left side.'
  alternatives:
  - make: ABB
    manufacturer: ABB
    tiers:
      low:
        model: S202-C2
        ordering_code: 2CDS252001R0024
        description: System pro M compact S200, 2P C, 6 kA (IEC 60898-1); basic range; DC rating not confirmed
          in this session
        url: https://adjditec.com/en/products/2cds252001r0024-s202-c2-abb
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: S202M-C2
        ordering_code: 2CDS272001R0024
        description: S200M, 2P C, 10 kA (IEC 60898-1); like-for-like with iC60N; 125 V DC for 2P (RS listing)
        url: https://adjditec.com/en/products/circuit-breaker-2cds272001r0024-s202m-c2
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      high:
        model: S202M-C2UC
        ordering_code: 2CDS272061R0024
        description: S200M UC (AC/DC), 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice for the 125
          V DC feeders
        url: https://adjditec.com/en/products/abb-s202m-c2uc-2cds272061r0024
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check whether the UC device is polarity-marked (+/-) before wiring; not confirmed here.
        verified: true
  - make: Siemens
    manufacturer: Siemens
    tiers:
      low:
        model: 5SY6 2P C2
        ordering_code: 5SY6202-7
        description: SENTRON 5SY6, 2P C, 6 kA (IEC 60898-1); basic AC range; DC rating not confirmed (use
          5SY5 for 125 V DC)
        url: https://automa.net/it/prodotto/siemens/5sy6202-7-63a379d5ca04b4f2592b0714
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: 5SY4 2P C2
        ordering_code: 5SY4202-7
        description: SENTRON 5SY4, 2P C, 10 kA (IEC 60898-1); AC like-for-like; RS listings give only
          60-72 V DC
        url: https://uk.rs-online.com/web/p/mcbs/7721278
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Use 5SY5 for the 125 V DC circuits.
        verified: true
      high:
        model: 5SY5 2P C2 (UC)
        ordering_code: 5SY5202-7
        description: SENTRON 5SY5 AC/DC (UC) MCB, 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice
        url: https://bspautomation.com/brand/siemens/5sy5202-7
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check the 5SY5 DC wiring/polarity diagram before use.
        verified: true
  sources:
  - https://www.all4sps.com/mediafiles/Sonstiges/A9F74202.pdf
  - https://adjditec.com/en/products/2cds252001r0024-s202-c2-abb
  - https://adjditec.com/en/products/abb-s202m-c2uc-2cds272061r0024
  - https://adjditec.com/en/products/circuit-breaker-2cds272001r0024-s202m-c2
  - https://automa.net/it/prodotto/siemens/5sy6202-7-63a379d5ca04b4f2592b0714
  - https://bspautomation.com/brand/siemens/5sy5202-7
  - https://uk.rs-online.com/web/p/mcbs/7721278
- part_id: MCB-A9F74206
  kind: catalogue
  library_refs:
  - mcb.6
  description: 6A, 2P MCB (Schneider A9F74206)
  make: Schneider
  verified: confirmed
  datasheet:
    full_name: Acti9 iC60N miniature circuit breaker, 2P, 6 A, C curve
    manufacturer: Schneider Electric
    summary: 2-pole thermal-magnetic MCB, 6 A, C curve, AC/DC, 6 kA (IEC 60898-1) / 10 kA 125 V DC
    ratings:
      poles: 2P (2 protected poles)
      rated_current_a: 6
      curve: C (magnetic trip 8 x In +/-20%)
      network: AC and DC
      icn_iec_60898_1: 6000 A at 400 V AC
      icu_iec_60947_2_12_133vac_ka: 36
      icu_iec_60947_2_220_240vac_ka: 20
      icu_iec_60947_2_380_415vac_ka: 10
      icu_iec_60947_2_440vac_ka: 6
      icu_iec_60947_2_dc: 10 kA at <=125 V DC (2P device)
      ics_dc: 10 kA (100 %) at 72-125 V DC
      ics_ac_220_240v: 75 % of Icu (15 kA)
      ui_v: 500 V AC
      uimp_kv: 6
      width_modules: 2 x 18 mm (4 x 9 mm pitches, 36 mm)
      connection: 1-25 mm2 solid / 1-16 mm2 flexible, 2 N.m, 14 mm strip
      endurance: 20,000 mechanical / 10,000 electrical cycles
      ip: IP20
    dimensions_mm:
      h: 85
      w: 36
      d: 78.5
    weight_kg: 0.25
    mounting: DIN rail 35 mm (clip-on)
    operating_temp_c:
      min: -35
      max: 70
    certifications:
    - IEC/EN 60898-1
    - IEC/EN 60947-2
    - IEC 60529 IP20
    - RoHS
    - REACH
    - Green Premium
    ordering_code_decoded:
      A9F: Acti9 iC60 MCB family
      '7': iC60N, C curve
      '4': reference series (A9F74 / A9F77 / A9F79 are parallel iC60N C references; inferred)
      '2': 2 poles (A9F743xx = 3P)
      '06': rated current 6 A
    datasheet_url: https://cdn.contentspeed.ro/pimromstal.websales.ro/cs-content/cs-docs/products/55sb15052021fisatehnicaacti9ic60a9f74206_37589_41_1784571189.pdf
    product_url: https://www.se.com/ww/en/product/A9F74206/
    notes: 'DC: the Schneider datasheet for this 2P device gives Icu = Ics = 10 kA at <=125 V DC (72-125
      V DC) under IEC 60947-2. Wiring the two poles in series for DC is the usual practice but is not
      stated in the sources read. A nominal 125 V DC station battery floats at about 135-140 V and equalises
      higher, which is above the 125 V DC breaking-capacity voltage. Check the battery maximum against
      this rating, or use a UC/DC range (e.g. ABB S200M UC, Siemens 5SY5) for the 125 V DC circuits. Accepts
      the iOF auxiliary contact A9A26924 on its left side.'
  alternatives:
  - make: ABB
    manufacturer: ABB
    tiers:
      low:
        model: S202-C6
        ordering_code: 2CDS252001R0064
        description: System pro M compact S200, 2P C, 6 kA (IEC 60898-1); basic range; DC rating not confirmed
          in this session
        url: https://www.tme.com/mx/en/details/s202-c6/circuit-breakers/abb/2cds252001r0064/
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: S202M-C6
        ordering_code: 2CDS272001R0064
        description: S200M, 2P C, 10 kA (IEC 60898-1); like-for-like with iC60N; 125 V DC for 2P (RS listing)
        url: https://plc-direct.com/products/2cds272001r0064
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      high:
        model: S202M-C6UC
        ordering_code: 2CDS272061R0064
        description: S200M UC (AC/DC), 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice for the 125
          V DC feeders
        url: https://www.electricautomationnetwork.com/en/abb/s202m-c6uc-2cds272061r0064-abb-miniature-circuit-breaker-s200muc-2p-c-6a
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check whether the UC device is polarity-marked (+/-) before wiring; not confirmed here.
        verified: true
  - make: Siemens
    manufacturer: Siemens
    tiers:
      low:
        model: 5SY6 2P C6
        ordering_code: 5SY6206-7
        description: SENTRON 5SY6, 2P C, 6 kA (IEC 60898-1); basic AC range; DC rating not confirmed (use
          5SY5 for 125 V DC)
        url: https://www.electricautomationnetwork.com/en/siemens/5sy6206-7-5sy62067-siemens-circuit-breaker-400v-6ka-2-pole-c-6a-d70mm
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: 5SY4 2P C6
        ordering_code: 5SY4206-7
        description: SENTRON 5SY4, 2P C, 10 kA (IEC 60898-1); AC like-for-like; RS listings give only
          60-72 V DC
        url: https://www.tme.com/ca/en/details/5sy4206-7/circuit-breakers/siemens/
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Use 5SY5 for the 125 V DC circuits.
        verified: true
      high:
        model: 5SY5 2P C6 (UC)
        ordering_code: 5SY5206-7
        description: SENTRON 5SY5 AC/DC (UC) MCB, 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice
        url: https://automa.net/product/siemens/5sy5206-7-63a37cf2ca04b4f2592e7402
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check the 5SY5 DC wiring/polarity diagram before use.
        verified: true
  sources:
  - https://cdn.contentspeed.ro/pimromstal.websales.ro/cs-content/cs-docs/products/55sb15052021fisatehnicaacti9ic60a9f74206_37589_41_1784571189.pdf
  - https://automa.net/product/siemens/5sy5206-7-63a37cf2ca04b4f2592e7402
  - https://ph.rs-online.com/web/p/mcbs/0202911
  - https://prof-elec.com/all-categories/modular-circuit-breakers/circuit-breakers/s202m-en
  - https://uk.rs-online.com/web/p/mcbs/2322318
  - https://www.electricautomationnetwork.com/en/abb/miniature-circuit-breaker-s200-2p-c-16-a-abb-s202-c16-2cds252001r0164
  - https://www.tme.eu/en/details/5sy6201-7/circuit-breakers/siemens/
- part_id: MCB-A9F74210
  kind: catalogue
  library_refs:
  - mcb.10
  description: 10A, 2P MCB (Schneider A9F74210)
  make: Schneider
  verified: confirmed
  datasheet:
    full_name: Acti9 iC60N miniature circuit breaker, 2P, 10 A, C curve
    manufacturer: Schneider Electric
    summary: 2-pole thermal-magnetic MCB, 10 A, C curve, AC/DC, 6 kA (IEC 60898-1) / 10 kA 125 V DC
    ratings:
      poles: 2P (2 protected poles)
      rated_current_a: 10
      curve: C (magnetic trip 8 x In +/-20%)
      network: AC and DC
      icn_iec_60898_1: 6000 A at 400 V AC
      icu_iec_60947_2_12_133vac_ka: 36
      icu_iec_60947_2_220_240vac_ka: 20
      icu_iec_60947_2_380_415vac_ka: 10
      icu_iec_60947_2_440vac_ka: 6
      icu_iec_60947_2_dc: 10 kA at <=125 V DC (2P device)
      ics_dc: 10 kA (100 %) at 72-125 V DC
      ics_ac_220_240v: 75 % of Icu (15 kA)
      ui_v: 500 V AC
      uimp_kv: 6
      width_modules: 2 x 18 mm (4 x 9 mm pitches, 36 mm)
      connection: 1-25 mm2 solid / 1-16 mm2 flexible, 2 N.m, 14 mm strip
      endurance: 20,000 mechanical / 10,000 electrical cycles
      ip: IP20
    dimensions_mm:
      h: 85
      w: 36
      d: 78.5
    weight_kg: 0.25
    mounting: DIN rail 35 mm (clip-on)
    operating_temp_c:
      min: -35
      max: 70
    certifications:
    - IEC/EN 60898-1
    - IEC/EN 60947-2
    - IEC 60529 IP20
    - RoHS
    - REACH
    - Green Premium
    ordering_code_decoded:
      A9F: Acti9 iC60 MCB family
      '7': iC60N, C curve
      '4': reference series (A9F74 / A9F77 / A9F79 are parallel iC60N C references; inferred)
      '2': 2 poles (A9F743xx = 3P)
      '10': rated current 10 A
    datasheet_url: https://prof-elec.com/a9f74210-en/
    product_url: https://www.se.com/ww/en/product/A9F74210/
    notes: 'DC: the Schneider datasheet for this 2P device gives Icu = Ics = 10 kA at <=125 V DC (72-125
      V DC) under IEC 60947-2. Wiring the two poles in series for DC is the usual practice but is not
      stated in the sources read. A nominal 125 V DC station battery floats at about 135-140 V and equalises
      higher, which is above the 125 V DC breaking-capacity voltage. Check the battery maximum against
      this rating, or use a UC/DC range (e.g. ABB S200M UC, Siemens 5SY5) for the 125 V DC circuits. Accepts
      the iOF auxiliary contact A9A26924 on its left side. The 10 A page is a distributor copy of the
      Schneider datasheet.'
  alternatives:
  - make: ABB
    manufacturer: ABB
    tiers:
      low:
        model: S202-C10
        ordering_code: 2CDS252001R0104
        description: System pro M compact S200, 2P C, 6 kA (IEC 60898-1); basic range; DC rating not confirmed
          in this session
        url: https://www.pricerunner.dk/pl/710-3200104708/Elartikler/ABB-2CDS252001R0104-Sammenlign-Priser
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: S202M-C10
        ordering_code: 2CDS272001R0104
        description: S200M, 2P C, 10 kA (IEC 60898-1); like-for-like with iC60N; 125 V DC for 2P (RS listing)
        url: https://european-automation.com/uk/abb/product/2cds272001r0104
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      high:
        model: S202M-C10UC
        ordering_code: 2CDS272061R0104
        description: S200M UC (AC/DC), 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice for the 125
          V DC feeders
        url: https://www.cjsautomation.com/parts/abb/part/2cds272061r0104/
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check whether the UC device is polarity-marked (+/-) before wiring; not confirmed here.
        verified: true
  - make: Siemens
    manufacturer: Siemens
    tiers:
      low:
        model: 5SY6 2P C10
        ordering_code: 5SY6210-7
        description: SENTRON 5SY6, 2P C, 6 kA (IEC 60898-1); basic AC range; DC rating not confirmed (use
          5SY5 for 125 V DC)
        url: https://automa.net/product/siemens/5sy6210-7-63a37b5fca04b4f2592d04a1
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: 5SY4 2P C10
        ordering_code: 5SY4210-7
        description: SENTRON 5SY4, 2P C, 10 kA (IEC 60898-1); AC like-for-like; RS listings give only
          60-72 V DC
        url: https://assets.sparepartsnow.de/product-assets/media/205/5SY4210-7.pdf
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Use 5SY5 for the 125 V DC circuits.
        verified: true
      high:
        model: 5SY5 2P C10 (UC)
        ordering_code: 5SY5210-7
        description: SENTRON 5SY5 AC/DC (UC) MCB, 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice
        url: https://automa.net/product/siemens/5sy5210-7-63a37de5ca04b4f2592f4b9a
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check the 5SY5 DC wiring/polarity diagram before use.
        verified: true
  sources:
  - https://prof-elec.com/a9f74210-en/
  - https://assets.sparepartsnow.de/product-assets/media/205/5SY4210-7.pdf
  - https://automa.net/product/siemens/5sy6210-7-63a37b5fca04b4f2592d04a1
  - https://ph.rs-online.com/web/p/mcbs/0202911
  - https://prof-elec.com/all-categories/modular-circuit-breakers/circuit-breakers/s202m-en
  - https://sg.rs-online.com/web/p/mcbs/2096676
  - https://www.electricautomationnetwork.com/en/abb/miniature-circuit-breaker-s200-2p-c-16-a-abb-s202-c16-2cds252001r0164
- part_id: MCB-A9F74216
  kind: catalogue
  library_refs:
  - mcb.16
  description: 16A, 2P MCB (Schneider A9F74216)
  make: Schneider
  verified: confirmed
  datasheet:
    full_name: Acti9 iC60N miniature circuit breaker, 2P, 16 A, C curve
    manufacturer: Schneider Electric
    summary: 2-pole thermal-magnetic MCB, 16 A, C curve, AC/DC, 6 kA (IEC 60898-1) / 10 kA 125 V DC
    ratings:
      poles: 2P (2 protected poles)
      rated_current_a: 16
      curve: C (magnetic trip 8 x In +/-20%)
      network: AC and DC
      icn_iec_60898_1: 6000 A at 400 V AC
      icu_iec_60947_2_12_133vac_ka: 36
      icu_iec_60947_2_220_240vac_ka: 20
      icu_iec_60947_2_380_415vac_ka: 10
      icu_iec_60947_2_440vac_ka: 6
      icu_iec_60947_2_dc: 10 kA at <=125 V DC (2P device)
      ics_dc: 10 kA (100 %) at 72-125 V DC
      ics_ac_220_240v: 75 % of Icu (15 kA)
      ui_v: 500 V AC
      uimp_kv: 6
      width_modules: 2 x 18 mm (4 x 9 mm pitches, 36 mm)
      connection: 1-25 mm2 solid / 1-16 mm2 flexible, 2 N.m, 14 mm strip
      endurance: 20,000 mechanical / 10,000 electrical cycles
      ip: IP20
    dimensions_mm:
      h: 85
      w: 36
      d: 78.5
    weight_kg: 0.25
    mounting: DIN rail 35 mm (clip-on)
    operating_temp_c:
      min: -35
      max: 70
    certifications:
    - IEC/EN 60898-1
    - IEC/EN 60947-2
    - IEC 60529 IP20
    - RoHS
    - REACH
    - Green Premium
    ordering_code_decoded:
      A9F: Acti9 iC60 MCB family
      '7': iC60N, C curve
      '4': reference series (A9F74 / A9F77 / A9F79 are parallel iC60N C references; inferred)
      '2': 2 poles (A9F743xx = 3P)
      '16': rated current 16 A
    datasheet_url: https://docs.rs-online.com/7f16/A700000014392453.pdf
    product_url: https://www.se.com/ww/en/product/A9F74216/
    notes: 'DC: the Schneider datasheet for this 2P device gives Icu = Ics = 10 kA at <=125 V DC (72-125
      V DC) under IEC 60947-2. Wiring the two poles in series for DC is the usual practice but is not
      stated in the sources read. A nominal 125 V DC station battery floats at about 135-140 V and equalises
      higher, which is above the 125 V DC breaking-capacity voltage. Check the battery maximum against
      this rating, or use a UC/DC range (e.g. ABB S200M UC, Siemens 5SY5) for the 125 V DC circuits. Accepts
      the iOF auxiliary contact A9A26924 on its left side.'
  alternatives:
  - make: ABB
    manufacturer: ABB
    tiers:
      low:
        model: S202-C16
        ordering_code: 2CDS252001R0164
        description: System pro M compact S200, 2P C, 6 kA (IEC 60898-1); basic range; DC rating not confirmed
          in this session
        url: https://www.electricautomationnetwork.com/en/abb/miniature-circuit-breaker-s200-2p-c-16-a-abb-s202-c16-2cds252001r0164
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: S202M-C16
        ordering_code: 2CDS272001R0164
        description: S200M, 2P C, 10 kA (IEC 60898-1); like-for-like with iC60N; 125 V DC for 2P (RS listing)
        url: https://za.rs-online.com/web/p/mcbs/0132122
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      high:
        model: S202M-C16UC
        ordering_code: 2CDS272061R0164
        description: S200M UC (AC/DC), 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice for the 125
          V DC feeders
        url: https://plc-direct.com/products/2cds272061r0164
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check whether the UC device is polarity-marked (+/-) before wiring; not confirmed here.
        verified: true
  - make: Siemens
    manufacturer: Siemens
    tiers:
      low:
        model: 5SY6 2P C16
        ordering_code: 5SY6216-7
        description: SENTRON 5SY6, 2P C, 6 kA (IEC 60898-1); basic AC range; DC rating not confirmed (use
          5SY5 for 125 V DC)
        url: https://www.standardelectricsupply.com/Siemens-5SY6216-7-Sentron-Supplementary-Protector
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened.
        verified: true
      mid:
        model: 5SY4 2P C16
        ordering_code: 5SY4216-7
        description: SENTRON 5SY4, 2P C, 10 kA (IEC 60898-1); AC like-for-like; RS listings give only
          60-72 V DC
        url: https://automa.net/product/siemens/5sy4216-7-63a37a22ca04b4f2592b7249
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Use 5SY5 for the 125 V DC circuits.
        verified: true
      high:
        model: 5SY5 2P C16 (UC)
        ordering_code: 5SY5216-7
        description: SENTRON 5SY5 AC/DC (UC) MCB, 2P C, 10 kA, rated 440 V DC (2P); DC-specific choice
        url: https://sg.rs-online.com/web/p/mcbs/2096676
        notes: Ordering code confirmed by a distributor listing (search result title/URL); datasheet not
          opened. Check the 5SY5 DC wiring/polarity diagram before use.
        verified: true
  sources:
  - https://docs.rs-online.com/7f16/A700000014392453.pdf
  - https://prof-elec.com/a9f74216-en/
  - https://plc-direct.com/products/2cds272061r0164
  - https://sg.rs-online.com/web/p/mcbs/2096676
  - https://uk.rs-online.com/web/p/mcbs/2322318
  - https://www.electricautomationnetwork.com/en/abb/miniature-circuit-breaker-s200-2p-c-16-a-abb-s202-c16-2cds252001r0164
  - https://www.tme.eu/en/details/5sy6201-7/circuit-breakers/siemens/
  - https://za.rs-online.com/web/p/mcbs/0132122
- part_id: AUX-A9A26924
  kind: catalogue
  library_refs:
  - aux_contact
  description: AC/DC Auxiliary Contact for MCB (Schneider A9A26924)
  make: Schneider
  verified: confirmed
  datasheet:
    full_name: Acti9 iOF auxiliary contact, 1 C/O, AC/DC
    manufacturer: Schneider Electric
    summary: Clip-on ON/OFF auxiliary contact (1 changeover) for Acti9 iC60 MCBs; signals the breaker's
      contact position
    ratings:
      contacts: 1 C/O (changeover)
      ac_12: 6 A at 240 V AC; 3 A at 415 V AC
      dc_12: 6 A at 24 V DC; 2 A at 48 V DC; 1.5 A at 60 V DC; 1 A at 130 V DC
      min_load: 100 mA (per Schneider eshop title '100mA to 6A')
      ui_v: 500
      uimp_kv: 4
      width: 1 x 9 mm pitch (half module)
      connection: 1-4 mm2 rigid / 0.5-2.5 mm2 flexible, 1 N.m
      ip: IP20
    dimensions_mm:
      w: 9
      d: 73
    weight_kg: 0.032
    mounting: Clip-on to the left side of the Acti9 MCB, DIN rail
    operating_temp_c:
      min: -35
      max: 70
    certifications:
    - IEC/EN 60947-5-1
    datasheet_url: https://eshop.se.com/sa/acti9-iof-240-415vac-24-130vdc-oc-contac-a9a26924.html
    product_url: https://eshop.se.com/za/auxiliary-contact-acti9-iof-1-oc-ac-dc-a9a26924.html
    notes: Rated 1 A at 130 V DC (DC-12), which fits 125 V DC indication circuits. The minimum load is
      100 mA, so very low-current SCADA DI wetting may need the low-level iOF variant; not checked here.
      Height not stated on the page.
  alternatives:
  - make: ABB
    manufacturer: ABB
    tiers:
      low:
        model: S2C-H11L
        ordering_code: 2CDS200936R0001
        description: Compact auxiliary contact 1NO+1NC for S200/S200M, left-side mount (same side as the
          Schneider iOF)
        url: https://uk.farnell.com/abb/2cds200936r0001/s2c-h11l-compact-left-aux-1no/dp/3411475
        notes: Code seen at Farnell (2CDS200936R0001 S2C-H11L) and on the ABB India e-shop. Replaces the
          earlier duplicate of the mid tier. Price relative to S2C-H6R not checked.
        verified: true
      mid:
        model: S2C-H6R
        ordering_code: 2CDS200912R0001
        description: Auxiliary contact 1NO+1NC for S200/S200M, right-side mount; closest like-for-like
        url: https://shop.sa.abb.com/s2c-h6r-auxiliary-contact.html
        notes: 'Code confirmed on the ABB e-shop and at distributors (plc-direct, adjditec: 2CDS200912R0001
          S2C-H6R, 1NC + 1NO, side mount).'
        verified: true
      high:
        model: S2C-S/H6R
        ordering_code: 2CDS200922R0001
        description: Combined signal (trip) and auxiliary contact for S200/S200M
        url: https://uk.rs-online.com/web/p/auxiliary-contacts/4886448
        notes: Code confirmed at RS and Farnell (2CDS200922R0001 S2C-S/H6R, 1 NO + 1 NC, 6 A 240 V AC).
        verified: true
  - make: Siemens
    manufacturer: Siemens
    tiers:
      low:
        model: 5ST3011 (AS 2NO)
        ordering_code: 5ST3011
        description: Auxiliary switch 2NO for 5SY/5SL MCBs; no NC contact, so only if a single breaker-closed
          signal is wired
        url: https://mall.industry.siemens.com/mall/en/ww/Catalog/Product/5ST3011
        notes: Code confirmed on the Siemens Mall and at RS (RS 0328326, 2NO SENTRON 5ST3). Replaces the
          earlier duplicate of the mid tier; price relative to 5ST3010 not checked.
        verified: true
      mid:
        model: 5ST3010 (AS 1NO+1NC)
        ordering_code: 5ST3010
        description: Auxiliary switch 1NO+1NC for 5SY/5SL MCBs, 0.5 module; closest like-for-like
        url: https://mall.industry.siemens.com/mall/en/us/Catalog/Product/5ST3010
        notes: Code confirmed on the Siemens Mall and at distributors (Buerklin, Rowse).
        verified: true
      high:
        model: 5ST3020 (FC 1NO+1NC)
        ordering_code: 5ST3020
        description: 'Fault signal contact: signals a trip, not only the contact position'
        url: https://mall.industry.siemens.com/mall/en/WW/Catalog/Product/5ST3020
        notes: Code confirmed on the Siemens Mall and at distributors (fault signal contact 1NO+1NC for
          5SL/5SY/5SP).
        verified: true
  sources:
  - https://eshop.se.com/sa/acti9-iof-240-415vac-24-130vdc-oc-contac-a9a26924.html
  - https://eshop.se.com/id/auxiliary-contact-acti9-a9a-iof-1-c-o-100ma-to-6a-24vac-to-415vac-24-130-vdc-bottom-connection.html
- part_id: TB-UT-16
  kind: catalogue
  library_refs:
  - terminal_blocks.UT-16
  description: Terminal block for incoming AC / DC circuits (Phoenix Contact 3044199)
  make: Phoenix Contact
  verified: confirmed
  datasheet:
    full_name: UT 16 feed-through terminal block, screw connection, gray
    manufacturer: Phoenix Contact
    summary: 16 mm2 single-level feed-through screw terminal block for the incoming AC/DC supplies
    ratings:
      nominal_cross_section_mm2: 16
      conductor_range: 1.5-25 mm2 rigid/flexible (AWG 14-4); 1-16 mm2 with ferrule
      nominal_current_a: 76
      max_load_current_a: 101 A (with 25 mm2)
      nominal_voltage_v: 1000
      rated_surge_voltage_kv: 8
      connections: 2
      levels: 1
      screw: M5, 2.5-3 N.m, 14 mm strip
      width_mm: 12.2
    dimensions_mm:
      h: 55.5
      w: 12.2
      d: 54.4
    weight_kg: 0.0298
    mounting: DIN rail NS 35/7.5 or NS 35/15
    certifications:
    - IEC 60947-7-1
    - cULus
    - CSA
    - VDE
    - IECEE CB
    - DNV
    - LR
    - ATEX
    - IECEx
    - CCC
    - EAC Ex
    - UKCA-Ex
    datasheet_url: https://www.phoenixcontact.com/us/products/3044199/pdf
    product_url: https://www.phoenixcontact.com/en-us/products/feed-through-terminal-block-ut-16-3044199
    notes: The datasheet gives 55.5 mm overall and 55 / 62.5 mm height on NS 35/7.5 / NS 35/15. Needs
      the D-UT 16 end cover (order no. not checked) and FBS 2-12 / RB UT reducing bridges where needed.
      The product_url is the Phoenix page format; the PDF link is the one actually read.
  alternatives:
  - make: Weidmuller
    manufacturer: Weidmuller
    tiers:
      low:
        model: WDU 16
        ordering_code: '1020400000'
        description: W-series 16 mm2 screw feed-through, 76 A / 1000 V; like-for-like screw clamp
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/0425235
        notes: 76 A / 1000 V per the distributor title (pacificautomation.com.au).
        verified: true
      mid:
        model: A2C 16
        ordering_code: '2494000000'
        description: A-series PUSH IN 16 mm2 feed-through, 76 A / 1000 V; faster wiring, no re-torque
        url: https://www.rowse-automation.co.uk/weidmuller-2494000000
        notes: Code taken from the distributor title; datasheet not opened.
        verified: true
      high:
        model: A2C 35
        ordering_code: '2551510000'
        description: A-series PUSH IN 35 mm2 feed-through, 125 A / 1000 V; headroom for larger incomers
        url: https://electgo.com/wr-2551510000
        notes: Order number 2551510000 = A2C 35 per the distributor listing (Weidmuller datasheet 2551510000
          also returned for 'A2C 35'). RS lists other A2C 35 colour variants (e.g. 2551520000 green/yellow).
        verified: true
  - make: WAGO
    manufacturer: WAGO
    tiers:
      low:
        model: 283-101
        ordering_code: 283-101
        description: CAGE CLAMP 16 mm2 2-conductor through terminal block (older 283 series)
        url: https://buerklin.com/en/p/wago/series-terminals/283-101/09H606
        notes: Rating not read in this session; nominally 16 mm2 class.
        verified: true
      mid:
        model: TOPJOB S 2016-1201
        ordering_code: 2016-1201
        description: Push-in CAGE CLAMP 16 mm2 2-conductor through terminal block, 76 A
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/5076866
        notes: 76 A per the RS listing for the 2016 series.
        verified: true
      high:
        model: TOPJOB S 2016-1301
        ordering_code: 2016-1301
        description: Push-in CAGE CLAMP 16 mm2 3-conductor through terminal block (extra outgoing conductor)
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/5076894
        verified: true
  sources:
  - https://www.phoenixcontact.com/us/products/3044199/pdf
  - https://www.masterelectronics.com/en/phoenix-contact/3044199-12158096.html
  - https://pacificautomation.com.au/weidmuller-wdu-16-feed-through-terminal-block-16mm-1000v-76a-screw-connection-beige-ts-35-din-rail/
- part_id: TB-UT-2.5-MTD
  kind: catalogue
  library_refs:
  - terminal_blocks.UT-2.5-MTD
  description: Terminal block for AC / DC distribution and housekeeping circuits (Phoenix Contact 3064085)
  make: Phoenix Contact
  verified: confirmed
  datasheet:
    full_name: UT 2,5-MTD feed-through terminal block, screw connection, gray
    manufacturer: Phoenix Contact
    summary: 2.5 mm2 feed-through screw terminal block in the UT 2,5-MT profile (no disconnect); clamps
      2 equal conductors per side
    ratings:
      nominal_cross_section_mm2: 2.5
      conductor_range: 0.14-4 mm2 (AWG 26-12); 2 x 0.14-1.5 mm2 per clamp
      nominal_current_a: 24
      max_load_current_a: 32 A (with 4 mm2)
      nominal_voltage_v: 800
      ul_rating: 600 V / 20 A
      rated_surge_voltage_kv: 8
      connections: 2
      levels: 1
      screw: M3, 0.5-0.6 N.m, 9 mm strip
      width_mm: 5.2
    dimensions_mm:
      h: 47.5
      w: 5.2
      d: 57.8
    weight_kg: 0.0087
    mounting: DIN rail NS 35/7.5 or NS 35/15
    operating_temp_c:
      min: -60
      max: 105
    certifications:
    - IEC 60947-7-1
    - DIN EN 50155 (vibration/shock)
    - UL 94 V0
    - cULus
    - CSA
    - EAC
    datasheet_url: https://docs.rs-online.com/efc8/0900766b812c0d9c.pdf
    product_url: https://www.phoenixcontact.com/en-pc/products/feed-through-terminal-block-ut-25-mtd-3064085
    notes: 'Phoenix lists 3064085 as a FEED-THROUGH terminal block, not a knife-disconnect: the BOM wording
      ''knife-disconnect / test-disconnect'' is wrong for this part. It shares the 5.2 mm UT 2,5-MT housing,
      so a strip of MT disconnect and MTD feed-through blocks lines up and uses the same D-UT 2,5/4-TWIN
      end cover (3047141) and FBS ...-5 bridges. Height is 47.5 mm on NS 35/7.5 and 55 mm on NS 35/15;
      length 57.8 mm is given as d. Variants: UT 2,5-MTD BU 3064108 (blue), UT 2,5-MTD P/P 3064098, UT
      2,5-MTD-PE 3064124. The temperature range is from the RS listing (-60 to 105 C), not the Phoenix
      datasheet.'
  alternatives:
  - make: Weidmuller
    manufacturer: Weidmuller
    tiers:
      low:
        model: WDU 2.5
        ordering_code: '1020000000'
        description: W-series 2.5 mm2 screw feed-through terminal, 5.1 mm pitch class
        url: https://nz.rs-online.com/web/p/din-rail-terminal-blocks/0425190
        notes: Ratings not read in this session.
        verified: true
      mid:
        model: A2C 2.5
        ordering_code: '1521850000'
        description: A-series PUSH IN 2.5 mm2 feed-through, 24 A / 800 V (same rating as UT 2,5-MTD)
        url: https://www.rowse-automation.co.uk/weidmuller-1521850000
        notes: 24 A / 800 V per the distributor title of the A2C 2.5 colour variants.
        verified: true
      high:
        model: ADT 2.5 2C
        ordering_code: '1989800000'
        description: 'A-series PUSH IN 2.5 mm2 disconnect terminal: adds a test-disconnect'
        url: https://www.rowse-automation.co.uk/weidmuller-1989800000
        notes: Ratings not read in this session.
        verified: true
  - make: WAGO
    manufacturer: WAGO
    tiers:
      low:
        model: TOPJOB S 2002-1201
        ordering_code: 2002-1201
        description: Push-in 2.5 mm2 2-conductor through terminal block
        url: https://buerklin.com/en/p/wago/series-terminals/2002-1201/09H7450
        notes: Ratings not read in this session.
        verified: true
      mid:
        model: TOPJOB S 2002-1301
        ordering_code: 2002-1301
        description: 'Push-in 2.5 mm2 3-conductor through terminal: an extra clamp instead of twin-conductor
          clamping'
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/5076563
        verified: true
      high:
        model: TOPJOB S 2002-1671
        ordering_code: 2002-1671
        description: Push-in 2.5 mm2 2-conductor disconnect/test terminal block, orange disconnect link
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/2783231
        verified: true
  sources:
  - https://www.phoenixcontact.com/en-pc/products/feed-through-terminal-block-ut-25-mtd-3064085
  - https://docs.rs-online.com/efc8/0900766b812c0d9c.pdf
  - https://rcscomponents.kiev.ua/product/3064085.html
  - https://uk.rs-online.com/web/p/din-rail-terminal-blocks/2016575
  - https://www.controldesign.com/vendors/products/2009/273
- part_id: TB-UT-2.5-MT
  kind: catalogue
  library_refs:
  - terminal_blocks.UT-2.5-MT
  description: Knife-disconnect terminal block for DI, RTAC COM and inter-panel circuits (Phoenix Contact
    3046362)
  make: Phoenix Contact
  verified: confirmed
  datasheet:
    full_name: UT 2,5-MT knife-disconnect terminal block, screw connection, gray
    manufacturer: Phoenix Contact
    summary: 2.5 mm2 single-level knife-disconnect screw terminal with double bridge shaft, for DI / RTAC
      / interpanel circuits
    ratings:
      nominal_cross_section_mm2: 2.5
      conductor_range: 0.14-4 mm2 (AWG 26-12); ferrule up to 2.5 mm2; 2 x up to 1.5 mm2
      nominal_current_a: 20
      nominal_voltage_v: 500 V (Phoenix web page; the older datasheet says 400 V)
      rated_surge_voltage_kv: 6
      pollution_degree: 3
      overvoltage_category: III
      connections: 2
      levels: 1
      screw: M3, 0.5-0.6 N.m, 9 mm strip
      width_mm: 5.2
      disconnect: knife disconnect (lockable with S-MT 3247954)
    dimensions_mm:
      h: 49.1
      w: 5.2
      d: 57.8
    weight_kg: 0.0104
    mounting: DIN rail NS 35/7.5 (h 49.1) or NS 35/15 (h 56.6)
    certifications:
    - IEC 60947-7-1
    - DIN EN 50155 (railway vibration/shock)
    - UL 94 V0
    - cULus
    - CSA
    - EAC
    datasheet_url: https://media.e-sonic.com/productfiles/mf-ph/3046362.pdf
    product_url: https://www.phoenixcontact.com/en-pc/products/knife-disconnect-terminal-block-ut-25-mt-3046362
    notes: 'Accessories: end cover D-UT 2,5/4-TWIN 3047141; FBS x-5 plug-in bridges (e.g. FBS 2-5 BU 3036877),
      20 A max; test plugs PS-5 3030983, MPS-MT 0201744; pick-off LPO 2,5 3270517. The voltage rating
      differs between sources (Phoenix web page 500 V, older e-sonic datasheet 400 V). Operating temperature
      is not stated. Blue variant: UT 2,5-MT P/P BU 3046566 (push-in).'
  alternatives:
  - make: Weidmuller
    manufacturer: Weidmuller
    tiers:
      low:
        model: ADT 2.5 2C
        ordering_code: '1989800000'
        description: 'A-series PUSH IN 2.5 mm2 disconnect terminal: push-in, so less wiring time'
        url: https://www.rowse-automation.co.uk/weidmuller-1989800000
        notes: Ratings not read in this session.
        verified: true
      mid:
        model: WTR 2.5
        ordering_code: '1855610000'
        description: W-series 2.5 mm2 screw test-disconnect terminal, 24 A / 500 V; like-for-like
        url: https://befr.rs-online.com/web/p/din-rail-terminal-blocks/0180008
        notes: 24 A / 500 V per the pacificautomation.com.au title.
        verified: true
      high:
        model: WTL 6/1
        ordering_code: '1016700000'
        description: 6 mm2 screw test-disconnect terminal with sliding link, 41 A / 500 V, for CT/VT test
          circuits
        url: https://it.misumi-ec.com/pdf/ds/WML1/1016700000_WTL_6_1_it.pdf
        notes: 41 A / 500 V per the distributor title of WTL 6/1 STB.
        verified: true
  - make: WAGO
    manufacturer: WAGO
    tiers:
      low:
        model: TOPJOB S 2002-1671
        ordering_code: 2002-1671
        description: Push-in 2.5 mm2 2-conductor disconnect/test terminal, orange disconnect link; closest
          WAGO part
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/2783231
        verified: true
      mid:
        model: TOPJOB S 2002-1871
        ordering_code: 2002-1871
        description: 'Push-in 2.5 mm2 4-conductor disconnect/test terminal: 2 conductors per side'
        url: https://www.rapidonline.com/wago-2002-1871-4-conductor-disconnect-terminal-block-grey-50-8561
        verified: true
      high:
        model: TOPJOB S 2006-1671
        ordering_code: 2006-1671
        description: Push-in 6 mm2 2-conductor disconnect/test terminal with pivoting knife disconnect
        url: https://uk.rs-online.com/web/p/din-rail-terminal-blocks/2815883
        notes: Ratings not read in this session.
        verified: true
  sources:
  - https://www.phoenixcontact.com/en-pc/products/knife-disconnect-terminal-block-ut-25-mt-3046362
  - https://media.e-sonic.com/productfiles/mf-ph/3046362.pdf
  - https://nz.rs-online.com/web/p/din-rail-terminal-blocks/8043276
- part_id: BUSBAR-AC-SAFETY-GND
  kind: catalogue
  library_refs:
  - busbars.ac_safety_ground
  - busbars.power_ground
  description: POWER/AC SAFETY GROUNDING BUSBAR - TINNED COPPER
  verified: partial
  datasheet:
    summary: Generic tinned copper PE / safety earth busbar bonded to the cabinet frame
    ratings:
      material: tinned copper (Cu/Sn)
    mounting: Bolted to the cabinet frame / mounting plate, or on DIN rail with metal supports
    notes: 'Generic BOM line with no maker, so it has no datasheet. Typical DIN-rail build: Phoenix NLS-CU
      3/10 SN 1000MM (0402174, 10 x 3 mm tinned Cu, 1 m) on metal supports AB-SK (3025341) or AB-SK 65
      (3026489), with AK 4 (0404017) clamp terminals per conductor. Panel-bolted builds use a drilled
      bar such as nVent ERICO EGBA. Size the bar for the incoming PE conductor and the number of lugs.'
  alternatives:
  - make: Phoenix Contact
    manufacturer: Phoenix Contact
    tiers:
      low:
        model: NLS-CU 3/10 SN 1000MM + AB-SK
        ordering_code: '0402174'
        description: 10 x 3 mm tinned Cu busbar, 1 m, cut to length; on AB-SK (3025341) metal supports
          on DIN rail
        url: https://www.phoenixcontact.com/us/products/0402174
        notes: Order the supports separately (AB-SK 3025341) and AK 4 clamps (0404017) per conductor.
        verified: true
      mid:
        model: NLS-CU 3/10 SN 1000MM + AB-SK 65
        ordering_code: 0402174 + 3026489
        description: Same bar on AB-SK 65 (3026489) support brackets for panel/stand-off mounting
        url: https://www.phoenixcontact.com/en-be/products/support-bracket-ab-sk-65-3026489
        notes: AK 4 (0404017) clamp terminals per conductor.
        verified: true
      high:
        model: NLS-CU 3/10 SN 1000MM + AB-SK + AK 4 terminals
        ordering_code: 0402174 + 3025341 + 0404017
        description: 'Complete clamp-type PE bar: each conductor in its own AK 4 screw clamp (no ring
          lugs)'
        url: https://www.electricautomationnetwork.com/en/phoenix_contact/connection-terminal-block-phoenix-contact-ak-4-0404017
        notes: AK 4 cross-section range not read in this session.
        verified: true
  - make: nVent ERICO
    manufacturer: nVent
    tiers:
      low:
        model: EGBA14406NNT
        ordering_code: EGBA14406NNT
        description: Tinned copper grounding busbar 6 x 4 x 1/4 in, with insulators and brackets, NN hole
          pattern
        url: https://www.platt.com/p/0356108/nvent-erico/grounding-busbar-w-insulators-and-brackets-nn-6-x-4-x-025-tinned/782856590248/cadegba14406nnt
        notes: Imperial sizes (US telecom/utility style). Hole pattern and lug count not read.
        verified: true
      mid:
        model: EGBA14412HHT
        ordering_code: EGBA14412HHT
        description: Tinned copper grounding busbar 12 x 4 x 1/4 in, with insulators and brackets, HH
          hole pattern
        url: https://www.platt.com/p/0356173/nvent-erico/grounding-busbar-w-insulators-and-brackets-hh-12-x-4-x-025-tinned/782856611035/cadegba14412hht
        verified: true
      high:
        model: EGBA14612GGT
        ordering_code: EGBA14612GGT
        description: Tinned copper grounding busbar 12 x 6 x 1/4 in, with insulators and brackets; more
          lug positions
        url: https://www.platt.com/p/0356434/nvent-erico/grounding-busbar-w-insulators-and-brackets-gg-12-x-6-x-025-tinned/782856623755/cadegba14612ggt
        verified: true
  sources:
  - https://www.phoenixcontact.com/us/products/0402174
  - https://www.phoenixcontact.com/us/products/3025341
  - https://www.phoenixcontact.com/en-be/products/support-bracket-ab-sk-65-3026489
  - https://bpx.ie/dbdocument/103657/0404017.pdf
  - https://www.platt.com/p/0356173/nvent-erico/grounding-busbar-w-insulators-and-brackets-hh-12-x-4-x-025-tinned/782856611035/cadegba14412hht
  - https://www.platt.com/p/0356108/nvent-erico/grounding-busbar-w-insulators-and-brackets-nn-6-x-4-x-025-tinned/782856590248/cadegba14406nnt
  - https://www.platt.com/p/0356434/nvent-erico/grounding-busbar-w-insulators-and-brackets-gg-12-x-6-x-025-tinned/782856623755/cadegba14612ggt
- part_id: BUSBAR-INSTRUMENT-GND
  kind: catalogue
  library_refs:
  - busbars.instrument_ground
  description: INSTRUMENT GROUNDING BUSBAR - TINNED COPPER
  verified: partial
  datasheet:
    summary: Generic tinned copper instrument / signal (clean) earth busbar on insulated supports, isolated
      from the cabinet frame
    ratings:
      material: tinned copper (Cu/Sn)
      mounting_insulation: insulated stand-offs / supports
    mounting: Insulated supports on DIN rail or insulated stand-offs on the mounting plate
    notes: Generic BOM line with no maker, so it has no datasheet. A DIN-rail build uses Phoenix NLS-CU
      3/10 SN 1000MM (0402174) on insulated supports AB-SK/E (3026476) or AB-SK-D TOP INSULATED (3062087)
      with AK 4 / AKG 4 clamps. A panel build uses nVent ERICO EGBA bars, which ship with insulators and
      brackets. Bond to the station earth at one point only.
  alternatives:
  - make: Phoenix Contact
    manufacturer: Phoenix Contact
    tiers:
      low:
        model: NLS-CU 3/10 SN 1000MM + AB-SK/E
        ordering_code: 0402174 + 3026476
        description: 10 x 3 mm tinned Cu bar on AB-SK/E insulated supports (DIN rail)
        url: https://shop.shortec.com/phoenix-contact/3026476-ab-ske/
        notes: Insulation of AB-SK/E inferred from the Phoenix '/E' naming; the datasheet (onlinecomponents
          3026476.pdf) was not opened.
        verified: true
      mid:
        model: NLS-CU 3/10 SN 1000MM + AB-SK-D TOP INSULATED
        ordering_code: 0402174 + 3062087
        description: Same bar on AB-SK-D TOP INSULATED supports (explicitly insulated)
        url: https://shop.shortec.com/phoenix-contact/3062087-ab-sk-d-top-insulated/
        verified: true
      high:
        model: NLS-CU 3/10 SN 1000MM + AB-SK-D TOP INSULATED + AKG 4
        ordering_code: 0402174 + 3062087 + 0421016
        description: Insulated bar with AKG 4 BU (0421016) busbar clamp terminals, one per conductor
        url: https://rspsupply.com/p-41504-phoenix-contact-0421016-connection-terminal-block-akg-4-bu.aspx
        notes: AKG 4 BU is blue; a green-yellow version exists but its code was not checked.
        verified: true
  - make: nVent ERICO
    manufacturer: nVent
    tiers:
      low:
        model: EGBA14406NNT
        ordering_code: EGBA14406NNT
        description: Tinned copper grounding busbar 6 x 4 x 1/4 in, with insulators and brackets, NN hole
          pattern
        url: https://www.platt.com/p/0356108/nvent-erico/grounding-busbar-w-insulators-and-brackets-nn-6-x-4-x-025-tinned/782856590248/cadegba14406nnt
        notes: Imperial sizes (US telecom/utility style). Hole pattern and lug count not read.
        verified: true
      mid:
        model: EGBA14412HHT
        ordering_code: EGBA14412HHT
        description: Tinned copper grounding busbar 12 x 4 x 1/4 in, with insulators and brackets, HH
          hole pattern
        url: https://www.platt.com/p/0356173/nvent-erico/grounding-busbar-w-insulators-and-brackets-hh-12-x-4-x-025-tinned/782856611035/cadegba14412hht
        verified: true
      high:
        model: EGBA14612GGT
        ordering_code: EGBA14612GGT
        description: Tinned copper grounding busbar 12 x 6 x 1/4 in, with insulators and brackets; more
          lug positions
        url: https://www.platt.com/p/0356434/nvent-erico/grounding-busbar-w-insulators-and-brackets-gg-12-x-6-x-025-tinned/782856623755/cadegba14612ggt
        verified: true
  sources:
  - https://www.phoenixcontact.com/us/products/0402174
  - https://shop.shortec.com/phoenix-contact/3026476-ab-ske/
  - https://shop.shortec.com/phoenix-contact/3062087-ab-sk-d-top-insulated/
  - https://rspsupply.com/p-41504-phoenix-contact-0421016-connection-terminal-block-akg-4-bu.aspx
  - https://www.platt.com/p/0356173/nvent-erico/grounding-busbar-w-insulators-and-brackets-hh-12-x-4-x-025-tinned/782856611035/cadegba14412hht
  - https://www.platt.com/p/0356108/nvent-erico/grounding-busbar-w-insulators-and-brackets-nn-6-x-4-x-025-tinned/782856590248/cadegba14406nnt
  - https://www.platt.com/p/0356434/nvent-erico/grounding-busbar-w-insulators-and-brackets-gg-12-x-6-x-025-tinned/782856623755/cadegba14612ggt
