# Design: projects, substations, network sizing and automatic panel layout

- Status: **approved 2026-10-28** (Ali answered Q24–Q28 in the project thread;
  Q27 by default). Recorded in ADR 0012 and ADR 0013.
- Date: 2026-10-28
- Author: A1 (lead developer), from Ali's requests in the project thread
- Spec sections touched: Overview; How each panel BOM groups its materials;
  Tag naming conventions; Derivation rules → Network accessories; Inputs the
  tool needs; Data model and generation order
- Becomes, once approved: a spec v3 addendum (Ali edits the master Claude Doc),
  ADR 0012 (projects, substations and `.bomproj` sharing), ADR 0013 (network
  sizing and panel layout), plan sections 3 and 4, and one brief per agent
  (section 7)

## 1. What Ali asked for

Written back from the project thread so it can be corrected. "Said" is Ali's
words; "assumed" is this design's reading, to be confirmed.

**Projects and substations (said).** A project holds several substations.
Each substation has one system: its own panels, BOM, calculation sheets and
workbook. The project holds the project info, the document list and any data
shared by its substations. A substation can be created from an existing one as
a template. The home page lists all projects. Engineers share work by exporting
and importing one `.bomproj` file; backups are saved copies.

**Field IEDs (said).** IEDs never appear in the BOM, not even as a count. Their
number is an input asked for per substation; it only sizes the L1 switches.

**Switch sizing (said).** L1 switches connect the field IEDs and are sized from
the IED count. L2 switches carry all other substation equipment (GPS,
controllers, gateways, …) plus the L1 switches, which connect in a star, so L2
is sized from that equipment and from the number of L1 switches. A checkbox
chooses ring or star topology. Port sizing keeps 20 % spare, and every spare
(ports and everything else) is user-defined so it can change later.

**Panels (said).** Panels are 42U but only 32U may be used, keeping 10U for
expansion. Devices are not stacked one U after the other: one blank plate sits
between neighbours. Overflow goes to a new panel. For every redundant pair the
A device sits in panel 1 and the B device in panel 2, so losing one panel's
power loses only one side.

**Manual control (said).** In the UI, drag a device (single or pair) from one
panel to another, or delete it.

**Assumed.**
- The IED count is one number per substation, not per bay or voltage level.
- ~~Blank plates are real parts and go in the BOM.~~ Ali (Q25): no BOM row;
  they only count against the 32U.
- The L2 switches themselves are an A/B pair; L1 switches are A/B pairs.
- ~~Devices that have no side fill their own "common" panel(s).~~ Ali (Q26):
  common devices (GPS clock, RTAC, Axion I/O) go into the same panels as the
  A/B pairs.
- The WS console stays a hand-written panel; the layout engine does not touch
  `kind: console` panels.
- Today's spec example (cabinets 001/002/003 + WS) stays hand-written and
  keeps every golden value; the layout engine gets its own golden (R10),
  because Q26 means the generated layout no longer has a cabinet 003.

## 2. Structure: workspace, project, substation

```
<workspace>                       a folder the app remembers (Documents\BOM Generator)
  <project-id>/
    project.yaml                  project info, document register, shared data
    substations/
      <substation-id>/
        substation.yaml           today's project.yaml, renamed (see 3.2)
        panels/*.yaml             generated by the layout engine (+ hand-written console)
        out/                      workbooks and check reports (git-ignored style)
    Backups/
      <project-id>-<timestamp>.bomproj
```

- **`project.yaml`** (new): `project: {id, name, client, logo}`,
  `library: {name, version}` (the installed library every substation uses),
  `documents:` the register (section 3.1), `defaults:` design constants and
  spares inherited by substations, `substations: [substations/<id>/substation.yaml]`.
- **`substation.yaml`**: everything today's `project.yaml` holds (name, doc
  numbers, calc documents, output, constants, loose material) plus the new
  `equipment`, `network` and `layout` sections (3.2). Constants and spares
  override the project defaults key by key.
- **"Create substation from template"** copies a substation folder, asks for
  the new id, substation name, cabinet numbers and tag prefixes, and clears
  `layout.overrides`. It is a file copy plus a rename pass; no new model.
- **`.bomproj`** is a zip of one project folder (without `out/`) plus
  `manifest.json` (format version, project id, library name and version,
  app version, SHA-256 per file). Export writes it; import unpacks it into the
  workspace and warns before overwriting an existing project id. Backup is
  export into `Backups/`. The format, checksums and path checks reuse A5's
  `.bomlib` code (`library_store.package`), and the manifest records which
  library version the project was built with (plan Q21), so import tells the
  engineer which `.bomlib` to install if theirs differs.

## 3. Inputs

### 3.1 Document register (project level)

```yaml
documents:
  - { key: psa1-bom,          doc_no: VD-EL0009-861GISPSA-001, rev: "02", issue_date: 2026-10-28 }
  - { key: power_consumption, doc_no: VD-EL0009-861GISPSA-002, rev: "00", issue_date: 2026-10-28 }
```

Each substation's panels and calculation sheets name the register key they
print in their header (`document: psa1-bom`), so one transmittal list drives
every header. Ali (Q24): the register is per project and lists the documents per
substation, so every key names its substation (`psa1-bom` above) and the
project page groups the rows by substation.

### 3.2 `substation.yaml` additions

```yaml
equipment:                       # what the substation has, before panels exist
  - { part_id: RST2228-L2,  role: l2_switch,  redundant: true }     # one per side
  - { part_id: RST2228-L1-24MM, role: l1_switch, redundant: true }  # count is computed
  - { part_id: SEL-2730M-EXT, role: ext_switch, redundant: true }
  - { part_id: FW-EXT, role: firewall, redundant: true, l2_ports: 1 }
  - { part_id: FOPP-96SM, role: fopp, redundant: true }
  - { part_id: SEL-2488, role: other, side: none, l2_ports: 1 }      # GPS: common panel
  - { part_id: SEL-3555-RTAC, role: other, side: none, l2_ports: 2 }
  - { part_id: SEL-2240, role: other, side: none, l2_ports: 0 }

network:
  ied_count: 40                  # field IEDs; never a BOM row
  topology: star                 # star | ring
  ring_max_switches: 6           # ring only: L1 switches per ring, user-defined
  l1_uplinks_per_switch: 1       # star: one port from each L1 to its own L2 side
  l1_interlink: true             # star: one port links L1 A to its partner L1 B
  l3_uplinks_per_l2: 2           # SM uplinks to the control room (today's uplinks_l3)

spares:                          # every spare is user-defined; defaults = today's values
  port_fraction: 0.20            # keep 20 % of each switch's ports free
  sfp_per_l1: 3                  # today's "=24+3"
  dc_branches_per_feed: 3
  ac_branches: 1
  rack_u_reserved: 10            # 42U panel, 32U usable

layout:
  panel_capacity_u: 32           # = enclosure_u - spares.rack_u_reserved; shown, not edited
  blank_plate_u: 1               # space kept between neighbours; no part, no BOM row (Q25)
  overrides:                     # written by the UI's drag-and-drop; hand-editable
    - { device: PSA1-L1-ESW-A13, panel: 3 }       # move one device
    - { pair: EXT-FW, panel: [3, 4] }             # move an A/B pair
  removed: [PSA1-DHPCC-GW-1]                      # deleted from the BOM
```

Library additions (A2's schema, data from A3): `height_u` on every rack-mounted
device (0 for DIN-rail parts, which do not count against the 32U), and on
switches the port roles the sizer needs: `ports[].usable_for: ied | uplink | any`.
The catalogue gains `enclosure_u: 42`.

Today's `panels/*.yaml` keep their schema unchanged; the layout engine writes
them (`generated: true` header) and the rest of the pipeline consumes them as
before. The hand-written console panel is listed in `substation.yaml`
`manual_panels: [panels/ws.yaml]`.

## 4. Rules (the spec addendum)

**R1 L1 switch count.** Every IED has an A port and a B port, so `ied_count`
ports are needed per side (Ali, 2026-10-28). Per side, `reserved = l1_uplinks_per_switch +
(1 if l1_interlink)` in a star and `2` in a ring;
`usable = floor((ports_total − reserved) × (1 − spares.port_fraction))`,
`n_l1 = ceil(ied_count / usable)`. Example: RST2228-L1-24MM has 24 IED ports and 4
uplink-only SFP slots, which carry the 2 reserved ports; 24 × 0.8 = 19.2 → 19;
40 IEDs → 3 L1 switches per side (Ali confirmed the golden, 2026-10-28).
Ali (Q28): in a star, L1 A has one uplink to L2 A, L1 B one uplink to L2 B,
and the A and B switches of a pair are interconnected. The L1 model is chosen
by the tool: rank every library switch with `ied` ports by switches per side,
then fewest ports, then part id, and take the first unless the `l1_switch`
entry pins a `part_id` (its `part_id` is optional); `rank_l1_switches()`
exposes the ranking to the UI. The 20 % port spare default stays.

**R2 L2 port demand.** Per side, `demand = Σ equipment.l2_ports (devices on that
side or common) + l1_links`, where `l1_links = n_l1 × l1_uplinks_per_switch` in a
star, and `2 × ceil(n_l1 / ring_max_switches)` in a ring (two ports close each
ring). `usable_l2 = floor((ports_total − l3_uplinks_per_l2) × (1 − port_fraction))`,
`n_l2 = ceil(demand / usable_l2)`. Example: 3 L1 links + ext-fw 1 + gw 1 + GPS 1 +
RTAC 2 = 8 ≤ 16 → one L2 per side, as today.

**R3 Port plans and SFPs follow the sizing.** The generated port plan for each
L2 lists `uplinks_l3`, the L1 links as 1G MM downlinks and the equipment ports
by speed/media from the library; each L1 gets `uplinks: ports_used + spares.sfp_per_l1`.
So "Derivation rules → Network accessories" is unchanged; only its inputs are
now computed.

**R4 IEDs never appear.** No BOM row, description, count or note mentions the
IEDs; `ied_count` is printed only on the check report.

**R5 Panel fill.** Devices are placed in BOM group order (A → H, as the spec
lists them) into panels of `panel_capacity_u`. A device costs `height_u`, and
every neighbour pair costs `blank_plate_u` of empty space (default 1U), so a
panel with k rack devices uses `Σ height_u + (k − 1) × blank_plate_u`. The
gap is space only; it never produces a BOM row (Q25). DIN-rail parts (MCBs, terminals, relays) cost 0U.
Every rack switch, firewall or patch panel unit has a 1U cable manager directly
under it, as one block with no blank plate inside; the block counts against the
32U (Q32). The cable-manager BOM count comes from the layout for generated
panels.
When the next device does not fit, a new panel of the same stream starts.

**R6 Streams and symmetry.** Two streams: A (every `redundant: true` device's
A unit, odd panels 1, 3, …) and B (its B unit, even panels 2, 4, …), filled in
lock-step so panel 2n holds the partners of panel 2n − 1. Common devices
(`side: none`) are then placed one by one, in group order, into the existing
panels: each goes into the panel with the most free U, ties to the lowest
panel number; when none fits, a new odd/even panel pair opens (Q26: common
devices share the A/B panels, there is no separate common panel). Because the
common devices make the two panels differ, generated B panels are written in
full, not as `mirror_of`; the tag rules still swap A→B and 1→2.

**R7 Overrides.** `layout.overrides` move a device or pair after the automatic
fill; `layout.removed` drops it before the fill. A move that does not fit is a
check-report error, not a silent reflow. Overrides survive re-running the
layout; a device no longer present is reported and the override ignored.

**R8 Blank plates.** Not in the BOM (Q25). The check report prints each
panel's fill as `used U / 32 U` including the gaps, and the Panels board shows
the same meter.

**R9 Tags.** Unchanged rules; numbering follows the generated panel order
(`PSA1-L1-ESW-A11 to A1<n>` for n L1 switches in panel 1).

**R10 Golden.** `examples/` keeps its hand-written panels and every existing
golden value. The layout engine gets a second golden: the example substation
(`examples/substation.yaml`, 40 IEDs, star) must produce two panels, 001 with
the A units and 002 with the B units, with the GPS, RTAC and I/O spread by R6,
and the port plans and L1 count R1–R3 give (3 L1 per side, not the spec
example's 6). A8 records the expected panels in `tests/golden/layout/`; Ali
confirmed them on 2026-10-28.

## 5. Engine and pipeline change

New step **0 — layout**, before step 1 of "Data model and generation order":

```
substation.yaml + library ──sizing (R1–R3)──▶ NetworkPlan
                          ──layout (R5–R7)──▶ panels/*.yaml (generated)
panels/*.yaml ──existing steps 1–15──▶ workbook, check report
```

Modules: `engine/sizing.py` (R1–R3, pure functions), `engine/layout.py`
(R5–R7), `io/substation.py` (new models + loader), `cli.py` gains
`bomgen layout --substation <file>` and `bomgen build` runs layout first unless
`--no-layout`. Check report gains: port demand vs capacity per switch, panel
fill per panel, overrides that no longer apply, IED count.

## 6. What does not change

Tag naming, DC/AC distribution, terminal strips, grounding, HWIO, power and
heat calculations, sheet formats, writer, library packages (`.bomlib`), the
installer. Hand-written panels still work (`--no-layout`), which keeps the spec
example and every golden test valid during the transition.

## 7. Agent briefs (specific, once approved)

| Agent | Brief |
| --- | --- |
| A2 Input models | Milestone **M1b**: `project.yaml` and `substation.yaml` models (sections 2–3), document register, `equipment`/`network`/`spares`/`layout`, library `height_u`, port `usable_for`, `enclosure_u`; loader resolves project → substations; `bomgen validate` accepts a project or a substation; example project + example substation whose layout reproduces today's panels; JSON Schemas; ADR 0012 numbers and schema notes. Plan section 3 is yours to rewrite. |
| **A8 (new)** Sizing and layout engine | Milestone **M1c**: `engine/sizing.py` (R1–R3), `engine/layout.py` (R5–R9), `bomgen layout`, generated `panels/*.yaml`, golden test R10, check-report lines. TDD: one test per rule R1–R9, named after it. Starts when A2's M1b schema is on main. |
| A3 Device DB | Add `height_u`, rack/DIN mounting and per-port role data for every switch and rack device to the records (datasheet block), and hand A2 the values for `examples/library.yaml`. No blank-plate part is needed (Q25). |
| A4 UI | Follow-up to #8, after this design is approved: Home = projects; project page (info, document register, substations, export/import/backup); substation page = today's project screens plus a **Network** tab (IED count, star/ring, spares) and a **Panels board** (one column per panel, U-fill meter, drag a device or pair between panels, delete, "Reset to automatic"); "create substation from template" dialog. The board edits `layout.overrides`/`removed` and re-runs `bomgen layout`; no rule lives in the UI. |
| A5 Library packages | Milestone **M8b**: `.bomproj` export/import/backup on top of `library_store.package` (manifest, checksums, path checks), `bomgen project export|import|backup`, overwrite warning, library-version mismatch message; `RefusalKind` extended. |
| A6 Installer | Add the `.bomproj` file association next to `.bomlib`; launcher opens a double-clicked `.bomproj` through A5's import; after M1b, `bomgen build` smoke test uses the example substation. |
| A7 Docs | README usage for `layout`/`project export`, CHANGELOG, plan consistency after each merge; glossary (project, substation, system, stream, side) in `docs/plan.md`. |

A1 writes ADR 0012/0013 and the plan changes, and sets the
merge order: A2 M1b → A8 M1c → A5 M8b → A4 UI follow-up; M2–M7 start on the
generated panels as planned.

## 8. Open questions (answered)

Answered by Ali on 2026-10-28; the rules above carry the answers.

- **Q24** Document register: per project, listing the documents per substation.
- **Q25** Blank plates: not in the BOM; they only count toward the panel's U.
- **Q26** Common devices: in the same panels as the A/B pairs, not their own.
- **Q27** Ring topology: not contested; default kept (two ports per ring,
  `ring_max_switches` 6, user-editable).
- **Q28** Star uplinks: one uplink per L1 switch to its own L2 side, and the A
  and B switches of a pair interconnected (one port each).
- **Q32** Cable managers count against the 32U, one 1U unit under each rack
  switch, firewall or patch panel (answered 2026-10-28).
- **Q33** FOPP-96SM is 1U (answered 2026-10-28).
- L1 model selection: the tool picks from the library or the engineer pins one;
  port spare stays 20 % (answered 2026-10-28).
